<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#0878b8">
<title>保護継電器・絶縁監視 図鑑・試験アンチョコ v15｜ぷかぷかうきわメモ</title>
<meta name="description" content="保護継電器、モータ保護、ELR、絶縁監視を型式から横断検索。公式取説、旧型・後継、配線図、保護要素別試験方法アンチョコまで現場目線で追える実務データベース。">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://saxntanco.github.io/Ukiwa-3/protective-relay.html">
<meta property="og:type" content="website">
<meta property="og:title" content="保護・絶縁監視機器図鑑・取説ナビ｜ぷかぷかうきわメモ">
<meta property="og:description" content="メーカーをまたいで型式検索。保護継電器から絶縁監視・漏電監視まで、旧型・後継・公式資料を現場目線で追えるデータベース。">
<meta property="og:url" content="https://saxntanco.github.io/Ukiwa-3/protective-relay.html">
<meta property="og:image" content="https://saxntanco.github.io/Ukiwa-3/protective-relay-island.png">
<meta name="twitter:card" content="summary_large_image">
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"WebSite","name":"ぷかぷかうきわメモ 保護継電器図鑑・取説ナビ","url":"https://saxntanco.github.io/Ukiwa-3/protective-relay.html","potentialAction":{"@type":"SearchAction","target":"https://saxntanco.github.io/Ukiwa-3/protective-relay.html?q={search_term_string}","query-input":"required name=search_term_string"}}
</script>
<link rel="icon" href="./icon-192.png" type="image/png">
<style>
:root{--ink:#123954;--deep:#063c63;--blue:#0878b8;--blue2:#15a0cf;--ice:#eefaff;--line:#c9e7f0;--muted:#678392;--green:#167c59;--amber:#9b6100;--red:#b94b45;--purple:#32154b;--white:#fff}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;font-family:"Noto Sans JP","Yu Gothic","Hiragino Kaku Gothic ProN",system-ui,sans-serif;color:var(--island-fg-123954-100,#123954);background:radial-gradient(circle at 90% 5%,var(--island-bg-edf4f8-100,#edf4f8) 0,transparent 25%),linear-gradient(180deg,var(--island-bg-f7fdff-100,#f7fdff),var(--island-bg-edf4f8-100,#edf4f8) 55%,var(--island-bg-edf4f8-100,#edf4f8));min-height:100vh}button,input,select,a{font:inherit}:focus-visible{outline:3px solid #ffd560;outline-offset:3px}.topbar{position:sticky;top:0;z-index:50;display:flex;justify-content:space-between;align-items:center;gap:10px;padding:9px max(12px,env(safe-area-inset-left));background:var(--island-bg-ffffff-93,rgba(255,255,255,.93));backdrop-filter:blur(14px);border-bottom:1px solid var(--island-line-cbdbe4-100,#cbdbe4);box-shadow:0 3px 16px rgba(0,61,91,.06)}.brand{display:flex;align-items:center;gap:9px;text-decoration:none;color:var(--island-fg-0878b8-100,#0878b8)}.brand img{width:38px;height:38px}.brand b{display:block;font-size:15px}.brand small{display:block;font-size:9px;color:var(--island-fg-678392-100,#678392)}.top-actions{display:flex;gap:6px}.home{display:inline-flex;align-items:center;min-height:42px;padding:0 13px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:13px;background:var(--island-bg-ffffff-100,#fff);text-decoration:none;color:var(--island-fg-0a648d-100,#0a648d);font-weight:900;font-size:12px}
.hero{width:min(1180px,calc(100% - 20px));margin:14px auto 0;padding:24px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:26px;background:linear-gradient(145deg,var(--island-bg-ffffff-97,rgba(255,255,255,.97)),var(--island-bg-e7f9ff-95,rgba(231,249,255,.95)));box-shadow:0 15px 38px rgba(0,69,99,.09);overflow:hidden;position:relative}.hero:after{content:"";position:absolute;width:220px;height:220px;border-radius:50%;right:-70px;top:-100px;border:24px solid var(--island-line-12a6cd-8,rgba(18,166,205,.08))}.eyebrow{font-size:10px;letter-spacing:.17em;font-weight:1000;color:var(--island-fg-1683ad-100,#1683ad)}.hero h1{position:relative;z-index:1;margin:5px 0 7px;font-size:clamp(28px,5vw,48px);line-height:1.15}.hero p{position:relative;z-index:1;margin:0;max-width:760px;color:var(--island-fg-5d7b8c-100,#5d7b8c);font-size:13px;line-height:1.8}.hero strong{color:var(--island-fg-0b6f9e-100,#0b6f9e)}.hero-note{margin-top:13px;display:inline-flex;gap:7px;align-items:center;padding:8px 11px;border-radius:999px;background:var(--island-bg-ffffff-100,#fff);border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-537384-100,#537384);font-size:10px;font-weight:800}
.search-shell{width:min(1180px,calc(100% - 20px));margin:14px auto 0;padding:15px;border-radius:22px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-ffffff-96,rgba(255,255,255,.96));box-shadow:0 12px 28px rgba(0,67,96,.07)}.search-main{display:grid;grid-template-columns:1fr auto;gap:8px}.search-wrap{position:relative}.search-wrap span{position:absolute;left:14px;top:50%;transform:translateY(-50%);font-size:19px}.search-wrap input{width:100%;min-height:54px;padding:0 45px 0 43px;border:2px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:16px;background:var(--island-bg-fbfeff-100,#fbfeff);color:var(--island-fg-173d58-100,#173d58);font-weight:800;font-size:16px}.search-wrap input::placeholder{color:var(--island-fg-294d62-100,#294d62);font-weight:600}.clear-search{position:absolute;right:8px;top:7px;width:40px;height:40px;border:0;border-radius:12px;background:transparent;color:var(--island-fg-6b8795-100,#6b8795);font-size:20px}.reset{min-height:54px;padding:0 16px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:15px;background:var(--island-bg-f6fcfe-100,#f6fcfe);color:var(--island-fg-0d668e-100,#0d668e);font-weight:900;font-size:12px}.hint{margin:8px 2px 0;color:var(--island-fg-688593-100,#688593);font-size:10px}.hint code{padding:2px 5px;border-radius:5px;background:var(--island-bg-eef8fc-100,#eef8fc);color:var(--island-fg-075d86-100,#075d86)}.filters{display:grid;gap:10px;margin-top:13px}.filter-row{display:grid;grid-template-columns:82px 1fr;gap:8px;align-items:start}.filter-label{padding-top:8px;color:var(--island-fg-557486-100,#557486);font-size:10px;font-weight:1000}.chips{display:flex;gap:6px;flex-wrap:wrap}.filter-chip{min-height:34px;padding:0 10px;border-radius:999px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-f9fdff-100,#f9fdff);color:var(--island-fg-315c72-100,#315c72);font-size:10px;font-weight:900}.filter-chip.active{background:var(--island-bg-ffffff-100,#ffffff);color:var(--island-fg-294d62-100,#294d62);border-color:var(--island-line-cbdbe4-100,#cbdbe4);box-shadow:0 5px 13px rgba(11,120,178,.18)}
.stats{width:min(1180px,calc(100% - 20px));margin:12px auto;display:grid;grid-template-columns:repeat(4,1fr);gap:8px}.stat{padding:12px 14px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:17px;background:var(--island-bg-ffffff-100,#fff);box-shadow:0 7px 18px rgba(0,66,96,.05)}.stat b{display:block;font-size:20px;color:var(--island-fg-075f8d-100,#075f8d)}.stat span{font-size:9px;color:var(--island-fg-718b98-100,#718b98);font-weight:800}
.main{width:min(1180px,calc(100% - 20px));margin:0 auto 30px}.result-head{display:flex;align-items:end;justify-content:space-between;gap:10px;margin:13px 2px 9px}.result-head h2{margin:0;font-size:19px}.result-head small{color:var(--island-fg-6b8795-100,#6b8795)}.sort{min-height:38px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:11px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-42697e-100,#42697e);padding:0 9px;font-size:10px}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px}.card{display:flex;flex-direction:column;min-width:0;padding:16px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:20px;background:linear-gradient(145deg,var(--island-bg-ffffff-100,#fff),var(--island-bg-f6fcff-100,#f6fcff));box-shadow:0 9px 22px rgba(0,65,94,.06);transition:.15s ease}.card:hover{transform:translateY(-2px);box-shadow:0 14px 28px rgba(0,65,94,.10);border-color:var(--island-line-cbdbe4-100,#cbdbe4)}.card-top{display:flex;justify-content:space-between;gap:10px}.maker{font-size:9px;color:var(--island-fg-5f7f91-100,#5f7f91);font-weight:900}.model{margin:2px 0 1px;font-size:20px;line-height:1.2;overflow-wrap:anywhere;color:var(--island-fg-0b4264-100,#0b4264)}.series{font-size:9px;color:var(--island-fg-294d62-100,#294d62)}.life{flex:0 0 auto;align-self:start;padding:5px 8px;border-radius:999px;font-size:8px;font-weight:1000}.life.current{background:var(--island-bg-dcf5e8-100,#dcf5e8);color:var(--island-fg-126243-100,#126243)}.life.listed{background:var(--island-bg-edf4f8-100,#edf4f8);color:var(--island-fg-0c658c-100,#0c658c)}.life.discontinued{background:var(--island-bg-fff0e1-100,#fff0e1);color:var(--island-fg-8b4e00-100,#8b4e00)}.life.replacement{background:var(--island-bg-f2ecff-100,#f2ecff);color:var(--island-fg-6542a7-100,#6542a7)}.life.series{background:var(--island-bg-eef1f3-100,#eef1f3);color:var(--island-fg-617480-100,#617480)}.title{margin:10px 0 8px;color:var(--island-fg-496f82-100,#496f82);font-size:11px;line-height:1.55}.badges{display:flex;flex-wrap:wrap;gap:5px;margin-bottom:8px}.badge{padding:4px 7px;border-radius:999px;background:var(--island-bg-edf4f8-100,#edf4f8);border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-0a668f-100,#0a668f);font-size:8px;font-weight:1000}.badge.ansi{background:var(--island-bg-f5f0ff-100,#f5f0ff);border-color:var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-674da1-100,#674da1)}.verify{display:flex;align-items:center;gap:6px;margin-top:auto;padding-top:7px;color:var(--island-fg-26765d-100,#26765d);font-size:9px;font-weight:900}.verify.update{color:var(--island-fg-7453a6-100,#7453a6)}.verify.series{color:var(--island-fg-6a7c86-100,#6a7c86)}.docline{margin-top:7px;padding-top:7px;border-top:1px dashed var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-6c8795-100,#6c8795);font-size:8px;line-height:1.55}.actions{display:flex;flex-wrap:wrap;gap:6px;margin-top:10px}.btn{display:inline-flex;align-items:center;justify-content:center;min-height:38px;padding:0 10px;border-radius:11px;text-decoration:none;font-size:9px;font-weight:1000;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-0b668f-100,#0b668f)}.btn.primary{border-color:var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-ffffff-100,#ffffff);color:var(--island-fg-294d62-100,#294d62)}.btn.learn{background:var(--island-bg-fff7de-100,#fff7de);border-color:var(--island-line-ead590-100,#ead590);color:var(--island-fg-765714-100,#765714)}.detail-btn{cursor:pointer}.empty{grid-column:1/-1;padding:35px;text-align:center;border:1px dashed var(--island-line-cbdbe4-100,#cbdbe4);border-radius:20px;background:var(--island-bg-f8fdff-100,#f8fdff);color:var(--island-fg-678391-100,#678391)}.empty b{display:block;color:var(--island-fg-244d65-100,#244d65);font-size:17px;margin-bottom:5px}
.source-policy{margin-top:13px;padding:13px 15px;border-radius:17px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-f9fdff-100,#f9fdff);color:var(--island-fg-5c7989-100,#5c7989);font-size:10px;line-height:1.75}.source-policy b{color:var(--island-fg-264d65-100,#264d65)}.btn.cheat{background:var(--island-bg-edf4f8-100,#edf4f8);border-color:var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-075f88-100,#075f88)}.source-signal.cheat{background:var(--island-bg-fff4d6-100,#fff4d6);border-color:var(--island-line-ecd697-100,#ecd697);color:var(--island-fg-765714-100,#765714)}
footer{padding:18px 12px 28px;text-align:center;color:var(--island-fg-78919d-100,#78919d);font-size:9px;line-height:1.7}
dialog{width:min(720px,calc(100% - 20px));max-height:88vh;padding:0;border:0;border-radius:22px;box-shadow:0 28px 90px rgba(0,31,50,.35);color:var(--island-fg-123954-100,#123954)}dialog::backdrop{background:var(--island-bg-ffffff-66,rgba(255,255,255,.66));backdrop-filter:blur(5px)}.modal-head{position:sticky;top:0;z-index:2;display:flex;justify-content:space-between;gap:12px;padding:16px;background:var(--island-bg-ffffff-95,rgba(255,255,255,.95));backdrop-filter:blur(10px);border-bottom:1px solid var(--island-line-cbdbe4-100,#cbdbe4)}.modal-head h2{margin:1px 0 0;font-size:23px;overflow-wrap:anywhere}.close{width:42px;height:42px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:13px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-4d7385-100,#4d7385);font-size:21px}.modal-body{padding:16px}.kv{display:grid;grid-template-columns:125px 1fr;gap:0;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:15px;overflow:hidden}.kv div{padding:9px 11px;border-bottom:1px solid var(--island-line-e2eff3-100,#e2eff3);font-size:10px;line-height:1.6}.kv div:nth-last-child(-n+2){border-bottom:0}.kv .k{background:var(--island-bg-f2fafc-100,#f2fafc);color:var(--island-fg-587687-100,#587687);font-weight:1000}.kv .v{background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-264f66-100,#264f66)}.modal-note{margin-top:11px;padding:12px;border-radius:14px;background:var(--island-bg-fff8e8-100,#fff8e8);border:1px solid var(--island-line-ead8a6-100,#ead8a6);color:var(--island-fg-6c582f-100,#6c582f);font-size:10px;line-height:1.7}.modal-actions{display:flex;flex-wrap:wrap;gap:7px;margin-top:12px}.copy{border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);cursor:pointer}

.quick-search{display:flex;align-items:center;gap:6px;flex-wrap:wrap;margin-top:10px}.quick-search>span{font-size:9px;font-weight:1000;color:var(--island-fg-668392-100,#668392);margin-right:2px}.quick-pill{min-height:30px;padding:0 9px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:999px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-176887-100,#176887);font-size:9px;font-weight:1000;cursor:pointer}.quick-pill:hover{border-color:var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-f1fbff-100,#f1fbff)}.field-tools{width:min(1180px,calc(100% - 20px));margin:0 auto 12px;display:flex;align-items:center;gap:7px;flex-wrap:wrap}.field-tool{min-height:38px;padding:0 12px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:12px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-275e78-100,#275e78);font-size:10px;font-weight:1000;cursor:pointer;box-shadow:0 5px 14px rgba(0,66,96,.04)}.field-tool.active{background:var(--island-bg-ffffff-100,#ffffff);color:var(--island-fg-294d62-100,#294d62);border-color:var(--island-line-cbdbe4-100,#cbdbe4)}.field-tool.request{margin-left:auto;background:var(--island-bg-fff8e6-100,#fff8e6);border-color:var(--island-line-ead7a7-100,#ead7a7);color:var(--island-fg-765714-100,#765714)}.card-tools{display:flex;gap:5px;align-items:flex-start}.fav-btn{width:31px;height:31px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:10px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-7b929d-100,#7b929d);font-size:17px;line-height:1;cursor:pointer}.fav-btn.on{color:var(--island-fg-bd7d00-100,#bd7d00);background:var(--island-bg-fff8dc-100,#fff8dc);border-color:var(--island-line-efd695-100,#efd695)}.source-signals{display:flex;flex-wrap:wrap;gap:4px;margin-top:5px}.source-signal{padding:3px 6px;border-radius:7px;background:var(--island-bg-f5fafc-100,#f5fafc);border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-64818f-100,#64818f);font-size:7px;font-weight:1000}.more-wrap{display:flex;justify-content:center;padding:14px 0 4px}.more-btn{min-height:45px;padding:0 24px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:14px;background:var(--island-bg-ffffff-100,#fff);color:var(--island-fg-0b668f-100,#0b668f);font-size:11px;font-weight:1000;cursor:pointer}.detail-sub{margin-top:13px}.detail-sub h3{margin:0 0 6px;font-size:11px;color:var(--island-fg-42697e-100,#42697e)}.link-chips{display:flex;flex-wrap:wrap;gap:6px}.link-chip{min-height:32px;padding:0 9px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:10px;background:var(--island-bg-f8fdff-100,#f8fdff);color:var(--island-fg-0a668f-100,#0a668f);font-size:9px;font-weight:900;cursor:pointer}.trust-box{display:grid;grid-template-columns:repeat(4,1fr);gap:5px;margin:10px 0}.trust-item{padding:8px 5px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:10px;background:var(--island-bg-f9fdff-100,#f9fdff);text-align:center;color:var(--island-fg-69828f-100,#69828f);font-size:8px;font-weight:900}.trust-item.on{background:var(--island-bg-eaf8f1-100,#eaf8f1);border-color:var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-1d7254-100,#1d7254)}.request-empty{display:flex;justify-content:center;gap:7px;flex-wrap:wrap;margin-top:12px}.modal-actions .btn.utility{cursor:pointer;background:var(--island-bg-f7fcfe-100,#f7fcfe)}.modal-actions .btn.favorite-on{background:var(--island-bg-fff8dc-100,#fff8dc);border-color:var(--island-line-efd695-100,#efd695);color:var(--island-fg-8a6500-100,#8a6500)}

@media(max-width:760px){.grid{grid-template-columns:1fr}.stats{grid-template-columns:repeat(2,1fr)}.hero{padding:19px 16px}.search-main{grid-template-columns:1fr}.reset{min-height:42px}.filter-row{grid-template-columns:1fr;gap:4px}.filter-label{padding-top:0}.chips{flex-wrap:nowrap;overflow-x:auto;padding-bottom:2px;scrollbar-width:none}.filter-chip{flex:0 0 auto}.result-head{align-items:start;flex-direction:column}.kv{grid-template-columns:100px 1fr}}
@media(max-width:760px){.field-tool.request{margin-left:0}.trust-box{grid-template-columns:repeat(2,1fr)}}
@media(max-width:420px){.brand small{display:none}.home{padding:0 10px}.stats{grid-template-columns:1fr 1fr}.stat{padding:10px}.model{font-size:18px}.actions .btn{flex:1}.hero h1{font-size:29px}}

.maker-audit{max-width:1100px;margin:10px auto 0;padding:0 14px}.maker-audit details{background:var(--island-bg-ffffff-100,#fff);border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:16px;padding:12px 14px;box-shadow:0 4px 14px rgba(28,76,103,.06)}.maker-audit summary{cursor:pointer;color:var(--island-fg-17384b-100,#17384b)}.maker-audit summary span{font-size:.82rem;color:var(--island-fg-607986-100,#607986);margin-left:6px}.audit-lead{font-size:.84rem;line-height:1.65;color:var(--island-fg-536d7a-100,#536d7a);margin:10px 0}.audit-grid{display:flex;flex-wrap:wrap;gap:7px}.audit-pill{font-size:.76rem;padding:6px 9px;border-radius:999px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);background:var(--island-bg-f8fbfd-100,#f8fbfd);color:var(--island-fg-385565-100,#385565)}.audit-pill.registered{background:var(--island-bg-eefaf3-100,#eefaf3);border-color:var(--island-line-bfe8ce-100,#bfe8ce);color:var(--island-fg-24643c-100,#24643c)}.audit-pill.research{background:var(--island-bg-fff7e8-100,#fff7e8);border-color:var(--island-line-f1d69b-100,#f1d69b);color:var(--island-fg-7b5b12-100,#7b5b12)}.audit-pill.next{background:var(--island-bg-f4f3ff-100,#f4f3ff);border-color:var(--island-line-cbdbe4-100,#cbdbe4);color:var(--island-fg-554c8b-100,#554c8b)}
.related-maker:not(.active){border:2px solid #168476!important;background:#e3f6ef!important;color:#174f45!important;box-shadow:0 0 0 2px rgba(22,132,118,.12)}.related-maker.active{outline:2px solid #168476;outline-offset:2px}.quick-pill.active{background:#175c78!important;color:#fff!important;border-color:#175c78!important}html[data-theme="dark"] .related-maker:not(.active){background:#183f43!important;color:#c8fff1!important;border-color:#64d9bc!important}
</style>
<style>.saved-search{display:flex;align-items:center;gap:8px;flex:1 1 280px;font-size:12px;font-weight:700}.saved-search input{width:100%;min-width:130px;padding:12px;border:1px solid var(--island-line-cbdbe4-100,#cbdbe4);border-radius:10px;font:inherit}.saved-help{width:100%;margin:4px 0;font-size:12px;color:var(--island-fg-426879-100,#426879)}.field-tool{font-size:12px}.fav-btn{min-width:38px;min-height:38px}</style>
<style id="ukiwa-readable-theme">
:root{color-scheme:light}html,body{background:var(--island-bg-eaf3f7-100,#eaf3f7)!important;color:var(--island-fg-173749-100,#173749)!important}body{background-image:none!important}input,select,textarea{color:var(--island-fg-173749-100,#173749)!important;background-color:var(--island-bg-ffffff-100,#fff)!important;border-color:var(--island-line-a9c2d0-100,#a9c2d0)!important}input::placeholder,textarea::placeholder{color:var(--island-fg-617888-100,#617888)!important}a{color:var(--island-fg-096e92-100,#096e92)}body:before,body:after{background-image:none!important}pre,code{color:var(--island-fg-23475b-100,#23475b)}::selection{background:var(--island-bg-bce3ed-100,#bce3ed);color:var(--island-fg-12374b-100,#12374b)}
</style>
<link rel="stylesheet" href="island-pages.css?v=20260918"><script src="island-pages.js?v=20260930-content"></script>
<link rel="stylesheet" href="relay-field.css?v=20260920-status"><link rel="stylesheet" href="field-start.css?v=20260920"><link rel="stylesheet" href="visual-learning.css?v=1">
<link rel="stylesheet" href="menu-layout.css?v=20260930">
</head>
<body>
<header class="topbar"><a class="brand" href="./index.html"><img src="./icon-192.png" alt="" onerror="this.style.display='none'"><span><b>ぷかぷかうきわメモ</b><small>FIELD NOTE FOR ELECTRICAL SAFETY</small></span></a><div class="top-actions"><a class="home" href="./measuring-instruments.html">⌕ 測定器</a><a class="home" href="./index.html">⌂ ホーム</a></div></header>
<section class="hero"><span class="eyebrow">PROTECTION & INSULATION MONITOR FINDER</span><h1>保護継電器・絶縁監視 図鑑・試験アンチョコ</h1><p>型式から画像・動作方式・試験条件・公式資料を探せます。</p><details class="reference-notes"><summary>収録範囲と資料の読み方</summary><div class="hero-note">🛟 取説PDFは再配布せず、メーカー公式ページへ案内します</div><div class="hero-note">⚡ 試験方法アンチョコは、形式固有のページ（各ページの照合状況を確認）と「保護要素共通・黄判定」を区別して表示します</div><div class="hero-note">🧭 絶縁監視は「保護継電器」と同義ではありません。Igr/Iorで絶縁劣化を常時監視する装置、Ioだけを見る集合形漏電監視、絶縁抵抗を測る機器を区別して収録します。</div></details><aside class="field-start" aria-label="このページの使い方"><h2>型式を探して、必要な根拠を開く。</h2><p>画像・動作方式・数値表は別々の情報です。画像だけで仕様や試験条件を判断せず、型式末尾まで照合します。</p><ol><li>完全な型式で検索</li><li>画像・数値表の掲載状況を見る</li><li>詳細とメーカー根拠を開く</li></ol><nav aria-label="使い方の近道"><a href="#relay-search">型式を検索する</a><a href="relay-test-reference.html">掲載済みの試験早見表</a><a href="relay-judge-range.html">判定範囲電卓（OCR・GR・DGR）</a></nav></aside></section>
<section id="relay-search" class="search-shell" aria-label="保護・絶縁監視機器検索">
 <div class="search-main"><div class="search-wrap"><span>⌕</span><input id="q" type="search" list="modelSuggestions" autocomplete="off" placeholder="型式を入力　例：MDG-A3 / K2DG-AV1 / K2CM-1LS"><datalist id="modelSuggestions"></datalist><button class="clear-search" id="clearQ" aria-label="検索語を消す">×</button></div><button class="reset" id="reset">条件をすべて解除</button></div>
 <div class="hint">型式のほか <code>OCR</code> <code>DGR</code> <code>OVGR</code> <code>RPR</code> <code>2E</code> <code>3E</code> <code>モータ保護</code> <code>ELR</code> <code>Igr</code> <code>Ior</code> でも検索できます。旧社名・ハイフンなし表記も検索対象です。</div>
 <div class="quick-search"><span>よく探す</span><button class="quick-pill" data-q="OCR">OCR</button><button class="quick-pill" data-q="DGR">DGR</button><button class="quick-pill" data-q="SOG">SOG</button><button class="quick-pill" data-q="OVGR">OVGR</button><button class="quick-pill" data-q="RPR">RPR</button><button class="quick-pill" data-q="OVR">OVR</button><button class="quick-pill" data-q="UVR">UVR</button><button class="quick-pill" data-q="UFR">UFR</button><button class="quick-pill" data-q="OFR">OFR</button><button class="quick-pill" data-q="2E">2E</button><button class="quick-pill" data-q="3E">3E</button><button class="quick-pill" data-q="ELR">ELR・漏電</button><button class="quick-pill" data-q="絶縁監視">絶縁監視</button><button class="quick-pill" data-q="Igr">Igr</button><button class="quick-pill" data-q="Ior">Ior</button></div>
 <div class="filters"><div class="filter-row"><div class="filter-label">メーカー</div><div class="chips" id="makerChips"></div></div><div class="filter-row"><div class="filter-label">機能・装置種別</div><div class="chips" id="funcChips"></div></div><div class="filter-row"><div class="filter-label">状態</div><div class="chips" id="lifeChips"></div></div></div>
</section>
<section class="stats"><div class="stat"><b id="statModels">-</b><span>収録レコード</span></div><div class="stat"><b id="statMakers">-</b><span>メーカー</span></div><div class="stat"><b id="statManual">-</b><span>公式資料導線あり</span></div><div class="stat"><b id="statOld">-</b><span>旧型・代替情報</span></div></section>

<section class="maker-audit"><details><summary><b>メーカー網羅調査</b> <span id="makerAuditSummary"></span></summary><p class="audit-lead">JECAMECの保護継電器メーカー一覧だけでなく、SOG制御装置、漏電リレー、絶縁監視を各社公式サイトで横断確認しています。絶対的な「漏れゼロ」を断言せず、未登録メーカーも調査中として見える化します。</p><div class="audit-grid" id="makerAuditGrid"></div></details></section>
<section class="field-tools" aria-label="現場ショートカット"><label class="saved-search">一覧を検索<input id="resultSearch" type="search" placeholder="メーカー・型式・機能で検索" aria-label="表示中の一覧を検索"></label><button class="field-tool" id="allFilter">すべての機器</button><button class="field-tool" id="favFilter">★ お気に入り</button><button class="field-tool" id="recentFilter">🕘 最近見た型式</button><button class="field-tool request" id="requestBtn">＋ 未収録型式を調査依頼</button></section>
<main class="main"><div class="result-head"><div><h2 id="resultTitle">すべての保護・監視機器</h2><small id="resultCount"></small></div><select class="sort" id="sort" aria-label="並び順" title="現場優先順：SOGは戸上電機製作所を優先。使用率の統計順ではありません。その他は検索一致度・現行品を優先"><option value="relevance">現場優先順</option><option value="model">型式 A→Z</option><option value="maker">メーカー順</option></select></div><details class="field-coverage"><summary>画像・方式の確認状況</summary><p id="fieldCoverage"></p><p><a href="relay-image-coverage.csv" download>全機種の画像掲載状況・出典一覧（CSV）</a></p><p>画像ごとに実機写真・シリーズ参考画像・外形図を区別して記載しています。末尾形式・ケース・端子は実機と照合してください。「未確認」は仕様がないという意味ではありません。動作方式と引き外し方式、制御電源は別々に確認します。</p><p>デジタル形は広義の静止形に含まれます。このページではメーカーの表記を優先します。画像が開けない場合は公式画像掲載ページで確認できます。</p></details><div class="grid" id="grid"></div><div class="more-wrap" id="moreWrap"></div><div class="source-policy"><b>情報の見方：</b>収録レコードの確認日・確認ラベルは登録時の記録です。2026-09-12の監査で全型式の仕様・取説本文を再確認したことは意味しません。機種別教材の現時点の照合状況を別に確認してください。 「取説ページ確認」はメーカー公式の取説/資料導線まで確認済み。「型式・要素を公式確認」は公式ラインアップで確認済み。「公式更新表で確認」は旧型・代替情報。「シリーズ単位確認」は個別型式の追加調査中です。ELRに加え、絶縁監視・集合形漏電監視・絶縁抵抗監視・試験器も収録します。ただし監視装置は警報・計測主体のものがあり、すべてが遮断用保護継電器ではありません。Igr/Ior/Io/絶縁抵抗は原理を区別して表示します。絶縁監視の試験は人工地絡・模擬回路・試験スイッチ等で設備側の警報や遮断へ影響する場合があるため、実操作では実機の完全型式、最新メーカー取説、現場責任者、社内手順書、系統状態を優先してください。</div></main>
<footer>データベース v15｜試験アンチョコ拡張：2026-08-13<br>© ぷかぷかうきわメモ　メーカー各社の商標・製品名は各権利者に帰属します。</footer>
<dialog id="detail"><div class="modal-head"><div><small id="dMaker"></small><h2 id="dModel"></h2><small id="dTitle"></small></div><button class="close" id="closeDetail" aria-label="閉じる">×</button></div><div class="modal-body"><div class="badges" id="dBadges"></div><div class="trust-box" id="dTrust"></div><div class="kv" id="dKv"></div><div class="detail-sub" id="dLineageWrap"><h3>旧型・後継を追う</h3><div class="link-chips" id="dLineage"></div></div><div class="detail-sub" id="dRelatedWrap"><h3>関連機器・関連型式から探す</h3><div class="link-chips" id="dRelated"></div></div><div class="modal-note" id="dNote"></div><div class="modal-actions" id="dActions"></div></div></dialog>
<script src="./relay-motor-data-v13.js"></script>
<script src="relay-field-data.js?v=20260920"></script>
<script src="relay-field-ui.js?v=20260921-pc"></script>
<script>
const RELAYS=[{"maker":"三菱電機","model":"CPP1-A01D2","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D0)","life":"discontinued","verify":"manual","productUrl":"","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","catalogUrl":"","docNo":"JEP0-IL1308-AB","docDate":"2019-01","access":"FAメンバーズ条件あり","note":"三菱電機公式マニュアルで対象型式を確認。2020年03月生産中止。","aliases":[],"tags":["系統連系","MELPRO-D","D0","CPP1","生産終了"],"learningUrl":"","checkedAt":"2026-08-28","successor":"","predecessor":"","related":["CPP1-A11D2","CPP1-A02D2","CPP1-A12D2"],"evidenceTitle":"MELPRO-D(D0) CPP1 系統連系保護継電器 公式マニュアル","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","formPattern":false,"specs":{"生産中止":"2020-03","取扱説明書":"JEP0-IL1308-AB"},"makerAliases":["三菱","MITSUBISHI"]},{"maker":"三菱電機","model":"CPP1-A11D2","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D0)","life":"discontinued","verify":"manual","productUrl":"","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","catalogUrl":"","docNo":"JEP0-IL1308-AB","docDate":"2019-01","access":"FAメンバーズ条件あり","note":"三菱電機公式マニュアルで対象型式を確認。2020年03月生産中止。","aliases":[],"tags":["系統連系","MELPRO-D","D0","CPP1","生産終了"],"learningUrl":"","checkedAt":"2026-08-28","successor":"","predecessor":"","related":["CPP1-A01D2","CPP1-A02D2","CPP1-A12D2"],"evidenceTitle":"MELPRO-D(D0) CPP1 系統連系保護継電器 公式マニュアル","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","formPattern":false,"specs":{"生産中止":"2020-03","取扱説明書":"JEP0-IL1308-AB"},"makerAliases":["三菱","MITSUBISHI"]},{"maker":"三菱電機","model":"CPP1-A02D2","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D0)","life":"discontinued","verify":"manual","productUrl":"","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","catalogUrl":"","docNo":"JEP0-IL1308-AB","docDate":"2019-01","access":"FAメンバーズ条件あり","note":"三菱電機公式マニュアルで対象型式を確認。2020年03月生産中止。 NF RX4744専用の型式別現場アンチョコあり。","aliases":[],"tags":["系統連系","MELPRO-D","D0","CPP1","生産終了"],"learningUrl":"","checkedAt":"2026-08-28","successor":"","predecessor":"","related":["CPP1-A01D2","CPP1-A11D2","CPP1-A12D2"],"evidenceTitle":"MELPRO-D(D0) CPP1 系統連系保護継電器 公式マニュアル","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","formPattern":false,"specs":{"生産中止":"2020-03","取扱説明書":"JEP0-IL1308-AB"},"makerAliases":["三菱","MITSUBISHI"]},{"maker":"三菱電機","model":"CPP1-A12D2","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D0)","life":"discontinued","verify":"manual","productUrl":"","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","catalogUrl":"","docNo":"JEP0-IL1308-AB","docDate":"2019-01","access":"FAメンバーズ条件あり","note":"三菱電機公式マニュアルで対象型式を確認。2020年03月生産中止。","aliases":[],"tags":["系統連系","MELPRO-D","D0","CPP1","生産終了"],"learningUrl":"","checkedAt":"2026-08-28","successor":"","predecessor":"","related":["CPP1-A01D2","CPP1-A11D2","CPP1-A02D2"],"evidenceTitle":"MELPRO-D(D0) CPP1 系統連系保護継電器 公式マニュアル","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CPP_PARENT00000000006378&id=spec&kisyu=%2Fpror&sub=manual","formPattern":false,"specs":{"生産中止":"2020-03","取扱説明書":"JEP0-IL1308-AB"},"makerAliases":["三菱","MITSUBISHI"]},{"maker":"オムロン","model":"K2CA-DO-D2","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2CA-DO-F4","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2CA-DO-R2","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2CA-DO3-D2","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2CA-DO3-F4","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2CA-DO3-R2","title":"静止形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2CA-D","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/819/download/catalogs/","catalogUrl":"","docNo":"SASP-035B","docDate":"2019-03","access":"","note":"2019年3月受注終了。公式リプレース資料K2CA→K2OCあり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC","predecessor":"","related":[],"evidenceTitle":"K2CA-D 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/819/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2DG-AV1","title":"デジタル形地絡方向継電器（ZPD方式）","functions":["DGR"],"ansi":["67G"],"series":"K2DG","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3661/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3661/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2DG 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3661/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1-D2","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1-F4","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1-R2","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1□-D2","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1□-F4","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S1□-R2","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2-D2","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2-F4","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2-R2","title":"静止形周波数継電器（過・不足周波数）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"2020-03","access":"","note":"制御電源なし形式は2020年3月受注終了。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類・商品特長","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2□-D2","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2□-F4","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2FW-S2□-R2","title":"静止形周波数継電器（DC制御電源仕様・形式パターン）","functions":["UFR","OFR"],"ansi":[],"series":"K2FW","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式形式表のパターン表記。□=2はDC24V、□=4はDC100/110V。個別形式を推測展開せずパターンのまま登録。","aliases":[],"tags":["形式パターン"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2FW 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/839/lineup/","formPattern":true,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2GR-AC1","title":"デジタル形地絡継電器","functions":["OCGR"],"ansi":["51G"],"series":"K2GR","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2GR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2GR-AV1","title":"デジタル形地絡継電器","functions":["OCGR"],"ansi":["51G"],"series":"K2GR","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2GR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3662/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2OC-ACN","title":"デジタル形過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2OC","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OC 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2OC-AVN","title":"デジタル形過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"K2OC","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OC 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3660/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2OV-AVN","title":"デジタル形過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"K2OV/K2UV","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OV/K2UV 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2UV-AV2","title":"デジタル形不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"K2OV/K2UV","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OV/K2UV 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2UV-AV3","title":"デジタル形不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"K2OV/K2UV","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OV/K2UV 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2UV-AVN","title":"デジタル形不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"K2OV/K2UV","life":"current","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類ページで形式と用途を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2OV/K2UV 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/3663/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2WR-A1-R2","title":"静止形逆電力継電器（船舶用発電機）","functions":["RPR"],"ansi":[],"series":"K2WR","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式ラインアップ掲載。銘板言語違いで末尾Eの形式あり。現行可否は個別形式ごとに要確認。","aliases":["K2WR-A1-R2 E"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2WR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2WR-R-F1","title":"静止形逆電力継電器（船舶用発電機）","functions":["RPR"],"ansi":[],"series":"K2WR","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式ラインアップ掲載。銘板言語違いで末尾Eの形式あり。現行可否は個別形式ごとに要確認。","aliases":["K2WR-R-F1 E"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2WR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2WR-R-R2","title":"静止形逆電力継電器（船舶用発電機）","functions":["RPR"],"ansi":[],"series":"K2WR","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式ラインアップ掲載。銘板言語違いで末尾Eの形式あり。現行可否は個別形式ごとに要確認。","aliases":["K2WR-R-R2 E"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2WR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2WR-R-S5","title":"静止形逆電力継電器（船舶用発電機）","functions":["RPR"],"ansi":[],"series":"K2WR","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式ラインアップ掲載。銘板言語違いで末尾Eの形式あり。現行可否は個別形式ごとに要確認。","aliases":["K2WR-R-S5 E"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2WR 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/838/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2RV-CPC","title":"地絡過電圧・逆電力継電器（三相不平衡負荷用）","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"K2ZC-K2RV-□PC","life":"listed","verify":"manual","productUrl":"https://www.fa.omron.co.jp/products/family/3832/","manualUrl":"https://www.fa.omron.co.jp/products/family/3832/download/catalogs/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類・定格/性能ページで型式と保護要素を確認。","aliases":[],"tags":["三相不平衡負荷","AC/DC110V"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2RV-NPC","title":"地絡過電圧・逆電力継電器（三相平衡負荷用）","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"K2ZC-K2RV-□PC","life":"listed","verify":"manual","productUrl":"https://www.fa.omron.co.jp/products/family/3832/","manualUrl":"https://www.fa.omron.co.jp/products/family/3832/download/catalogs/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式の形式/種類・定格/性能ページで型式と保護要素を確認。","aliases":[],"tags":["三相平衡負荷","AC/DC110V"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2CA-N","title":"過電流継電器","functions":["OCR"],"ansi":["51"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2DS-N","title":"短絡方向継電器","functions":["DSR"],"ansi":["67S"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2DS-N1","title":"短絡方向継電器","functions":["DSR"],"ansi":["67S"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2FA-N","title":"過周波数継電器","functions":["OFR"],"ansi":["95H"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2FU-N","title":"不足周波数継電器","functions":["UFR"],"ansi":["95L"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2FX-N","title":"周波数変化率継電器","functions":["Δf"],"ansi":[],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GA-N","title":"地絡過電流継電器","functions":["OCGR"],"ansi":["51G"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GF-N","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GS-N","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GV-NT","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GV-NUC","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/3406/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2GW-N","title":"地絡方向・地絡過電圧継電器","functions":["DGR","OVGR"],"ansi":["67G","64"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2VA-N","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2VU-N","title":"不足電圧継電器（三相）","functions":["UVR"],"ansi":["27"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2VU-NS","title":"不足電圧継電器（単相）","functions":["UVR"],"ansi":["27"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2VW-N","title":"過電圧・不足電圧継電器","functions":["OVR","UVR"],"ansi":["59","27"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WR-NR","title":"逆電力継電器","functions":["RPR"],"ansi":["67P"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WR-NS","title":"逆電力継電器","functions":["RPR"],"ansi":["67P"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WR-NT","title":"逆電力継電器","functions":["RPR"],"ansi":["67P"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"K2ZC-N公式ラインアップで型式と保護要素を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WU-NA","title":"不足電力継電器","functions":["UPR"],"ansi":["91L"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WU-NS","title":"不足電力継電器","functions":["UPR"],"ansi":["91L"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"K2ZC-K2WU-NT","title":"不足電力継電器","functions":["UPR"],"ansi":["91L"],"series":"K2ZC-N","life":"listed","verify":"official","productUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","manualUrl":"https://www.fa.omron.co.jp/products/family/840/download/catalog.html","catalogUrl":"","docNo":"SGTE-908D","docDate":"2022-09","access":"","note":"公式ラインアップで個別ユニット形式を確認。一部商品は受注終了の注記ありのため「公式掲載」として登録。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"K2ZC-N 形式/種類","evidenceUrl":"https://www.fa.omron.co.jp/products/family/840/lineup/","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"KP-PRRV-CPC","title":"地絡過電圧・逆電力継電器","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"KP-PRRV","life":"discontinued","verify":"manual","productUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/product/close/kp-prrv.html","manualUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/product/close/kp-prrv.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"2024年10月販売終了。公式ページに仕様・資料導線あり。","aliases":[],"tags":["完全自家消費","販売終了"],"learningUrl":"./KP-PRRV-CPC_実機準拠アンチョコ_サイト.html","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"KP-PRRV-CPC-B","title":"地絡過電圧・逆電力継電器","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"KP-PRRV","life":"current","verify":"manual","productUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/product/pm/kp-prrv-cpc-b.html","manualUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/download/","catalogUrl":"","docNo":"","docDate":"","access":"公式ページから資料ダウンロード。KP-PRRV-CPCの後継機種。","note":"","aliases":[],"tags":["完全自家消費","AC/DC110V"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"オムロン","model":"KP-PRRV-RPC","title":"地絡過電圧・逆電力継電器","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"KP-PRRV","life":"current","verify":"manual","productUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/product/pm/kp-prrv-rpc_spec.html","manualUrl":"https://socialsolution.omron.com/jp/ja/products_service/energy/download/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"自家消費三相システム用の専用保護継電器。","aliases":[],"tags":["自家消費","AC/DC110V"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":["OMRON","立石電機","立石"]},{"maker":"三菱電機","model":"MDG-A1V-R","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-A1V-RD","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-A2V-R","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A4","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-A2V-RD","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A4","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A1T-R","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A1V-F","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A1V-R","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A1V-RD","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A1VB-F","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-A1T-R","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-A1T-RD","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-A1V-R","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-A1V-RD","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-A1V-R","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOV-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-A1V-RD","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOV-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-A1V-R","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-A1V-RD","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A1V-R","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A1V-RD","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A3","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A2V-R","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A4","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A2V-RD","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A1)","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1290系","docDate":"2019-12","access":"FAメンバーズ条件あり","note":"A1シリーズの公式マニュアル対象機種として確認。生産中止2020年12月。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A4","predecessor":"","related":[],"evidenceTitle":"MELPRO-A(A1)公式マニュアル検索 / リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-A3","title":"地絡方向継電器（ZVT用）","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2122","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":["MDG-A3V-R","MDG-A3V-RD"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-A4","title":"地絡方向継電器（EVT用）","functions":["DGR"],"ansi":["67G"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2127","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-A3","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2123","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-A3","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2121","docDate":"2023-12","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":["MOC-A3V-R","MOC-A3V-RD","MOC-A3T-R"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-A3","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2125","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-A3","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2124","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A3","title":"地絡過電圧継電器（ZVT用）","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2126","docDate":"2022-10","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-A4","title":"地絡過電圧継電器（EVT用）","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-A(A3)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/a3_series/lup.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-A%28A3%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2128","docDate":"2023-12","access":"FAメンバーズ条件あり","note":"MELPRO-A公式ラインアップとマニュアル検索で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CAC1-A42D1","title":"変圧器比率差動継電器（2巻線用）","functions":["比率差動"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2100","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CBV2-A41D1","title":"電圧継電器","functions":["UVR","OVR"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2098","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CBV3-A41D1","title":"電圧継電器","functions":["UVR","OVR"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2098","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CFP1-A42D1","title":"配電線保護継電器","functions":["複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2096","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CFP1-A43D1","title":"配電線保護継電器","functions":["複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2096","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CFP1-A44D1","title":"配電線保護継電器","functions":["複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2096","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CGP1-A41D1","title":"発電機保護継電器","functions":["発電機保護","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2110","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CGP1-A42D1","title":"発電機保護継電器","functions":["発電機保護","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2110","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CGP2-A41D1","title":"発電機保護継電器","functions":["発電機保護","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2111","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CGP2-A42D1","title":"発電機保護継電器","functions":["発電機保護","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2111","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CMP1-A42D1","title":"モータ保護継電器","functions":["モータ保護"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2099","docDate":"2026-04","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CMP1-A43D1","title":"モータ保護継電器","functions":["モータ保護"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2099","docDate":"2026-04","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"COC1-A41D1","title":"過電流保護継電器","functions":["OCR"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2097","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"COC3-A41D1","title":"過電流保護継電器","functions":["OCR"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2097","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"COC4-A41D1","title":"過電流保護継電器","functions":["OCR"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2097","docDate":"2023-07","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CPP1-A41D1","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2109","docDate":"2023-10","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CPP1-A42D1","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2109","docDate":"2023-10","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CPP1-A43D1","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2109","docDate":"2023-10","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CPP1-A44D1","title":"系統連系保護継電器","functions":["系統連系","複合・各種"],"ansi":[],"series":"MELPRO-D(D40)","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL2109","docDate":"2023-10","access":"FAメンバーズ条件あり","note":"公式D40マニュアルの対象機種として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"MELPRO-D(D40) マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=MELPRO-D%28D40%29%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CRV1-A01S1","title":"地絡過電圧・逆電力継電器","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"MELPRO-S","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/s_series/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/download.page?category=ex&formNm=CRV&id=spec&kisyu=%2Fpror&sub=manual","catalogUrl":"","docNo":"JEP0-IL2013-AP","docDate":"2021-02","access":"FAメンバーズ登録必要","note":"太陽光発電システム用。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CVG1-A01S1","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-S","life":"discontinued","verify":"official","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/faspec/search.page?current=MELPRO-A%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&search=B%40%40K-01","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=MELPRO-S%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"","docDate":"","access":"","note":"2015年8月生産終了として公式仕様検索に掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CVG1-A02S1","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"MELPRO-S","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/pmerit/s_series/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=MELPRO-S%E3%82%B7%E3%83%AA%E3%83%BC%E3%82%BA&kisyu=%2Fpror&mode=manual&lang=1","catalogUrl":"","docNo":"JEP0-IL2086-E","docDate":"2021-02","access":"FAメンバーズ条件あり","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MP11A","title":"マルチリレー","functions":["複合・各種"],"ansi":[],"series":"MP11A","life":"current","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JNEE-SI-1476","docDate":"2026-01","access":"FAメンバーズ条件あり","note":"公式マニュアル検索でMP11Aシリーズを確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 保護継電器マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-2","title":"旧形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-3","title":"旧形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-4","title":"旧形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E1","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E2","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1","title":"旧形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-E1","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-E1","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-E1","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E1","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E2","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1","title":"旧形 電圧継電器","functions":["UVR","OVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2","title":"旧形 電圧継電器","functions":["UVR","OVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"legacy","verify":"update","productUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","manualUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式リニューアル資料で旧形として存在確認。個別の末尾形式・生産中止年月は未分離。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA リニューアルのすすめ","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/products/mvd/pror/ex/renew/renewal/index.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-DG3","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-DG3","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-DG4","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-DG4","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-GR3A","title":"旧形 地絡継電器","functions":["GR"],"ansi":["51G"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-GR3","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-OC1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-OC1","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-OC2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-OC2","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-OV1","title":"旧形 過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-OV1","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QH-UV1","title":"旧形 不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"QH","life":"discontinued","verify":"manual","productUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/","catalogUrl":"","docNo":"","docDate":"","access":"Fe Libraryはログインが必要な資料あり","note":"2026-06-24公開FAQで生産終了形式を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"QHA-UV1","predecessor":"","related":[],"evidenceTitle":"富士電機FAQ 旧型QH更新","evidenceUrl":"https://faq-fa.fujielectric.co.jp/faq/show/7545?category_id=121&site_domain=default","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-DG3","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-DG4","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-DG5","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-DG6","title":"地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-GR3","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-GR5","title":"地絡継電器","functions":["GR"],"ansi":["51G"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-OC1","title":"過電流継電器（電圧引外し）","functions":["OCR"],"ansi":["50","51"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-OC2","title":"過電流継電器（CT二次電流引外し）","functions":["OCR"],"ansi":["50","51"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-OV1","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-UV1","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-VG1","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":["64"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"62G1-J-0068e","docDate":"2026-02","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"富士電機","model":"QHA-VR1","title":"地絡過電圧・逆電力継電器","functions":["OVGR","RPR"],"ansi":["64","67P"],"series":"QHA","life":"current","verify":"manual","productUrl":"https://www.fujielectric.co.jp/products/protective_relay/qha/","manualUrl":"https://felib.fujielectric.co.jp/ja/M10007/M20021/document_detail/2f1f76f7-be17-4d71-9522-f2830db04910","catalogUrl":"https://felib.fujielectric.co.jp/ja/M10006/M20016/document_detail/be6a8eaf-8796-40fa-b542-2b60d10b78cb","docNo":"INB-F9616e-QHA-VR1","docDate":"","access":"取説はログインが必要な場合あり","note":"QHA公式製品ページ・現行品カタログで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-11","title":"多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用","life":"discontinued","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表で生産中止品として確認。更新時は既設LVG-2の製造年やZPC/ZCTとの組合せ条件に注意が必要。1979年以前のLVG-2は出力差によりLDG-21B/21BNとそのまま組合せできない場合があり、メーカーの組合せ表に従って確認する。","aliases":["LDG11","光商工"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-21B","predecessor":"","related":["ZPC-1","ZPC-1A","ZPC-9","ZPC-9B","LVG-2","LVG-2B","LVG-2C","M41","M56","M64","M106","M120","M156BR","M240BR","DM55","DM70","DM100"],"evidenceTitle":"光商工 LDG-11シリーズ 新旧比較表・組合せ機器一覧","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","formPattern":false,"specs":{"制御電圧":"AC110V","引外し方式":"電圧引外し","復帰方式":"手動復帰","動作電流整定値":"0.1 / 0.2 / 0.4 / 0.8 A","動作時間整定値":"0.2 / 0.3 / 0.5 / 0.8 s","出力接点":"1c（AC100V接点）","旧形外形":"H190 × W170、取付穴 φ160"},"makerAliases":[]},{"maker":"光商工","model":"LDG-11D","title":"多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用","life":"discontinued","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表で生産中止品として確認。更新時は既設LVG-2の製造年やZPC/ZCTとの組合せ条件に注意が必要。1979年以前のLVG-2は出力差によりLDG-21B/21BNとそのまま組合せできない場合があり、メーカーの組合せ表に従って確認する。","aliases":["LDG11","光商工"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-21B","predecessor":"","related":["ZPC-1","ZPC-1A","ZPC-9","ZPC-9B","LVG-2","LVG-2B","LVG-2C","M41","M56","M64","M106","M120","M156BR","M240BR","DM55","DM70","DM100"],"evidenceTitle":"光商工 LDG-11シリーズ 新旧比較表・組合せ機器一覧","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","formPattern":false,"specs":{"制御電圧":"AC110V","引外し方式":"電圧引外し","復帰方式":"手動復帰","動作電流整定値":"0.1 / 0.2 / 0.4 / 0.6 / 0.8 A","動作時間整定値":"0.2 / 0.3 / 0.5 / 0.8 s","出力接点":"1a + 1c","旧形外形":"H190 × W170、取付穴 φ160"},"makerAliases":[]},{"maker":"光商工","model":"LDG-11DN","title":"多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用","life":"discontinued","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表で生産中止品として確認。更新時は既設LVG-2の製造年やZPC/ZCTとの組合せ条件に注意が必要。1979年以前のLVG-2は出力差によりLDG-21B/21BNとそのまま組合せできない場合があり、メーカーの組合せ表に従って確認する。","aliases":["LDG11","光商工"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-21BN","predecessor":"","related":["ZPC-1","ZPC-1A","ZPC-9","ZPC-9B","LVG-2","LVG-2B","LVG-2C","M41","M56","M64","M106","M120","M156BR","M240BR","DM55","DM70","DM100"],"evidenceTitle":"光商工 LDG-11シリーズ 新旧比較表・組合せ機器一覧","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_504","formPattern":false,"specs":{"制御電圧":"AC110V","引外し方式":"電圧引外し","復帰方式":"自動復帰","動作電流整定値":"0.1 / 0.2 / 0.4 / 0.6 / 0.8 A","動作時間整定値":"0.2 / 0.3 / 0.5 / 0.8 s","出力接点":"1a + 1c","旧形外形":"H190 × W170、取付穴 φ160"},"makerAliases":[]},{"maker":"光商工","model":"LDG-13","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表に生産中止品として掲載。ZVT組合せは旧・新で互換性なし。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-13D","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表に生産中止品として掲載。ZVT組合せは旧・新で互換性なし。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-13DN","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表に生産中止品として掲載。ZVT組合せは旧・新で互換性なし。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_502","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-21","title":"旧形 多回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式更新組合せ表で旧形として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-71 / LDG-71K / LDG-81","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-21B","title":"多回路用地絡方向継電器（保守品）","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"legacy","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式カテゴリで保守品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-21BN","title":"多回路用地絡方向継電器（保守品）","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"legacy","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式カテゴリで保守品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-21K","title":"旧形 多回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式更新組合せ表で旧形として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-71 / LDG-71K / LDG-81","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-21N","title":"旧形 多回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式更新組合せ表で旧形として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-71 / LDG-71K / LDG-81","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_511","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23-DC1","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"LDG-23シリーズの公式ラインナップに生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23A","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表に生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23AN","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式新旧比較表に生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_513","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23K","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"LDG-23シリーズの公式ラインナップに生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23N","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"LDG-23シリーズの公式ラインナップに生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23N-DC1","title":"旧形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"LDG-23シリーズの公式ラインナップに生産中止品として掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LDG-73 / LDG-73K / LDG-83","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-73K","title":"1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-73V","title":"1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-83-DC","title":"デジタル形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-83V","title":"デジタル形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-83V-DC","title":"デジタル形 1回路用地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-84","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-85","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-101","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-101A～C","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-102","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-142","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-172","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-172-DC","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-172N","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-172N-DC","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-191","title":"高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_23","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_23","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_23","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-192","title":"高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-192-DC","title":"高圧地絡継電器（DC制御電源）","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03/item_24","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-22","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-32","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LEG-42","title":"旧形 高圧地絡継電器","functions":["GR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式高圧地絡継電器ページ/新旧比較資料で生産中止品として確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LEG-192","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list03","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LOC-13","title":"旧形 過電流継電器","functions":["OCR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","catalogUrl":"","docNo":"","docDate":"","access":"","note":"旧形・電流引外し。公式新旧比較対象。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LOC-23","predecessor":"","related":[],"evidenceTitle":"光商工 過電流継電器 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","formPattern":false,"specs":{"定格電流":"5A","限時電流整定値":"3 / 3.5 / 4 / 4.5 / 5 / 6 A","限時時間ダイヤル":"0.25 / 0.5 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10","瞬時電流整定値":"20 / 30 / 40 / 50 / 60 A または除外"},"makerAliases":[]},{"maker":"光商工","model":"LOC-14","title":"旧形 過電流継電器（電圧引外し）","functions":["OCR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","catalogUrl":"","docNo":"","docDate":"","access":"","note":"旧形・電圧引外し。公式新旧比較対象。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LOC-24","predecessor":"","related":[],"evidenceTitle":"光商工 過電流継電器 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","formPattern":false,"specs":{"定格電流":"5A","限時電流整定値":"3 / 3.5 / 4 / 4.5 / 5 / 6 A","限時時間ダイヤル":"0.25 / 0.5 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10","瞬時電流整定値":"20 / 30 / 40 / 50 / 60 A または除外"},"makerAliases":[]},{"maker":"光商工","model":"LOC-24","title":"過電流継電器（電圧引外し）","functions":["OCR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","catalogUrl":"","docNo":"","docDate":"","access":"","note":"現行・電圧引外し。4種類の動作時間特性と自己診断機能を公式ページで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 過電流継電器 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","formPattern":false,"specs":{"定格電流":"5A","限時電流整定値":"3 / 3.5 / 4 / 4.5 / 5 / 6 A","限時時間ダイヤル":"0.25 / 0.5 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10","瞬時電流整定値":"20 / 30 / 40 / 50 / 60 A または除外"},"makerAliases":[]},{"maker":"光商工","model":"LOV-1A","title":"旧形 過電圧継電器","functions":["OVR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list05","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list05","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LOV-2A","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list05","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LUV-1A","title":"旧形 不足電圧継電器","functions":["UVR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list06","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list06","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LUV-2A","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list06","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-3","title":"旧形 地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LVG-7 / LVG-8 系","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-3C","title":"旧形 地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LVG-7 / LVG-8 系","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-3C-DC1","title":"旧形 地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LVG-7 / LVG-8 系","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-3CP","title":"旧形 地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LVG-7 / LVG-8 系","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-3CP-DC1","title":"旧形 地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"LVG-7 / LVG-8 系","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-7","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-7E","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-7V","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-8","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-8P","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-8P-DC","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-8V","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LVG-9E","title":"地絡電圧継電器","functions":["OVGR"],"ansi":[],"series":"高圧電路用","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページで形式・状態を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list02","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-23","title":"1回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"discontinued","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_500","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":["LDG-23K","LDG-23N","LDG-23-DC1","LDG-23N-DC1"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-71","title":"多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-73","title":"1回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_3","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_3","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":["LDG-73V","LDG-73K","LDG-73-DC","LDG-73V-DC"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-81","title":"デジタル形多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_2","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_2","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":["LDG-81-DC"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-81P","title":"PC接地系多回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_15","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_15","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":["LDG-81P-DC"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-83","title":"デジタル形1回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_1","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":["LDG-83V","LDG-83-DC","LDG-83V-DC"],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LDG-83P","title":"PC接地系1回路用 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_598","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list01/item_598","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LOC-23","title":"過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"高圧電路用保護製品","life":"current","verify":"official","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","catalogUrl":"","docNo":"","docDate":"","access":"","note":"現行・電流引外し。4種類の動作時間特性と自己診断機能を公式ページで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"光商工 過電流継電器 公式製品ページ","evidenceUrl":"https://www.hikari-gr.co.jp/products/search/product01/list04","formPattern":false,"specs":{"定格電流":"5A","限時電流整定値":"3 / 3.5 / 4 / 4.5 / 5 / 6 A","限時時間ダイヤル":"0.25 / 0.5 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10","瞬時電流整定値":"20 / 30 / 40 / 50 / 60 A または除外"},"makerAliases":[]},{"maker":"光商工","model":"LOV-2A","title":"過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list05/item_30","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list05/item_30","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"光商工","model":"LUV-2A","title":"不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"高圧電路用保護製品","life":"current","verify":"manual","productUrl":"https://www.hikari-gr.co.jp/products/search/product01/list06/item_31","manualUrl":"https://www.hikari-gr.co.jp/products/search/product01/list06/item_31","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式製品ページにカタログ・取扱説明書ダウンロード導線あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1U-2F25□","title":"配電線保護（OC×2 + DG）","functions":["OCR","DGR"],"ansi":["51","67G"],"series":"D1U","life":"replacement","verify":"update","productUrl":"https://developer.nissin.jp/product/ry/index.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品表の「代替機種」として確認。現行可否・発注可否はメーカー確認が必要。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-11","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UGR-17","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-12","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-15","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-16","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-22","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-22S1","title":"旧形 地絡方向継電器（抵抗接地系用）","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UGR-25S1","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-23","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-25","title":"地絡方向保護","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"replacement","verify":"update","productUrl":"https://developer.nissin.jp/product/ry/index.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品表の「代替機種」として確認。現行可否・発注可否はメーカー確認が必要。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-31","title":"旧形 地絡方向継電器（特高ZCT用）","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UGR-35","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UGR-41","title":"旧形 地絡方向継電器（特高残留回路用）","functions":["DGR"],"ansi":["67G"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UGR-45","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UOR1-15□","title":"過電流保護 単相用","functions":["OCR"],"ansi":["51"],"series":"D1U","life":"replacement","verify":"update","productUrl":"https://developer.nissin.jp/product/ry/index.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品表の「代替機種」として確認。現行可否・発注可否はメーカー確認が必要。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UOR2-15□","title":"過電流保護 二相用","functions":["OCR"],"ansi":["51"],"series":"D1U","life":"replacement","verify":"update","productUrl":"https://developer.nissin.jp/product/ry/index.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品表の「代替機種」として確認。現行可否・発注可否はメーカー確認が必要。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UOR3-15□","title":"過電流保護 三相用","functions":["OCR"],"ansi":["51"],"series":"D1U","life":"replacement","verify":"update","productUrl":"https://developer.nissin.jp/product/ry/index.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品表の「代替機種」として確認。現行可否・発注可否はメーカー確認が必要。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UUR-11□","title":"旧形 不足電圧継電器","functions":["UVR"],"ansi":["27"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UUR-16□","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UUR-21□","title":"旧形 不足電圧継電器（即時接点付）","functions":["UVR"],"ansi":["27"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UUR-16□","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UUR-31","title":"旧形 不足電圧継電器（JR向）","functions":["UVR"],"ansi":["27"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UUR-35","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UUR-41□","title":"旧形 不足電圧継電器（220V定格）","functions":["UVR"],"ansi":["27"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UUR-45□","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"D1UVR-11□","title":"旧形 過電圧継電器","functions":["OVR"],"ansi":["59"],"series":"D1U","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_d1u.html","manualUrl":"https://nissin.jp/product/over/ry_d1u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式D1U生産終了品表で旧形式・代替を確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UVR-15","predecessor":"","related":[],"evidenceTitle":"日新電機 D1U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_d1u.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRC-K10シリーズ","title":"旧形 高圧連系用複合保護継電器","functions":["OCR","DGR","UVR","OVR","RPR"],"ansi":["51","67G","27","59","67P"],"series":"DRC","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"高圧連系の複合保護要素を持つ旧シリーズ。公式生産終了品リストで確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRC-K20シリーズ","title":"旧形 特高連系用複合保護継電器","functions":["複合・各種","系統連系"],"ansi":[],"series":"DRC","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式DRC/DRN/DRD生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 DRC/DRN/DRD 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/09.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRC-K30シリーズ","title":"旧形 特高連系用複合保護継電器","functions":["複合・各種","系統連系"],"ansi":[],"series":"DRC","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式DRC/DRN/DRD生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 DRC/DRN/DRD 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/09.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRC-K70シリーズ","title":"旧形 特高連系機能的二重化","functions":["UPR"],"ansi":["91L"],"series":"DRC","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式DRC/DRN/DRD生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 DRC/DRN/DRD 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/09.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRN-A20シリーズ","title":"旧形 SNW用複合保護継電器","functions":["複合・各種"],"ansi":[],"series":"DRN","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式DRC/DRN/DRD生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 DRC/DRN/DRD 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/09.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DRN-A30シリーズ","title":"旧形 SNW用複合保護継電器","functions":["複合・各種"],"ansi":[],"series":"DRN","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/09.html","manualUrl":"https://nissin.jp/product/over/09.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式DRC/DRN/DRD生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 DRC/DRN/DRD 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/09.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F10□","title":"旧形 過電流保護","functions":["OCR"],"ansi":["51"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR-15□","predecessor":"","related":[],"evidenceTitle":"日新電機 DU形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_du.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F20","title":"旧形 地絡方向保護","functions":["DGR"],"ansi":["67G"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F30A","title":"旧形 過電流保護","functions":["OCR"],"ansi":["51"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR-46A","predecessor":"","related":[],"evidenceTitle":"日新電機 DU形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_du.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F40","title":"旧形 地絡方向保護","functions":["DGR"],"ansi":["67G"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F50□","title":"旧形 過電流保護","functions":["OCR"],"ansi":["51"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR-25□","predecessor":"","related":[],"evidenceTitle":"日新電機 DU形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_du.html","formPattern":true,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"DU-1F60","title":"旧形 地絡過電流保護","functions":["OCGR"],"ansi":["51G"],"series":"DU","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_du.html","manualUrl":"https://nissin.jp/product/over/ry_du.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式生産終了品一覧で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR-36","predecessor":"","related":[],"evidenceTitle":"日新電機 DU形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_du.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UGR-23-D1","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"U形","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。代替としてD1UGR-25等の記載あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UGR-24-D1","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"U形","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。代替としてD1UGR-25等の記載あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UGR-25-D1","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"U形","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。代替としてD1UGR-25等の記載あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UGR-30-D1","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"U形","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。代替としてD1UGR-25等の記載あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UGR-40-D1","title":"旧形 地絡方向継電器","functions":["DGR"],"ansi":["67G"],"series":"U形","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式生産終了品リスト掲載。代替としてD1UGR-25等の記載あり。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"","evidenceUrl":"","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UAH-H-D1","title":"旧形 比率差動継電器","functions":["比率差動"],"ansi":["T87"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UAH-H22-D1","title":"旧形 比率差動継電器","functions":["比率差動"],"ansi":["T87"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UAH-66","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-10-D1","title":"旧形 地絡過電流継電器","functions":["OCGR"],"ansi":["51G"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR-36","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-30-D1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["51"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR1-15A","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-42-D1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["51"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR1-15B / D1UOR-25B","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-52-D1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["51"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-61-D1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["51"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"D1UOR1-15A","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"日新電機","model":"UOR-80-D1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["51"],"series":"U形（特殊DFケース）","life":"discontinued","verify":"update","productUrl":"https://nissin.jp/product/over/ry_u.html","manualUrl":"https://nissin.jp/product/over/ry_u.html","catalogUrl":"","docNo":"","docDate":"2021-07","access":"","note":"公式U形生産終了品一覧の特殊DFケース欄で確認。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"日新電機 U形 生産終了品一覧","evidenceUrl":"https://nissin.jp/product/over/ry_u.html","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NBT11P","title":"比率差動継電器","functions":["比率差動"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG11P","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG11S","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG21P","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG31P","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG41P","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCG41S","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO11P","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO11S","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO12P","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO22P","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO22S","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO32P","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCO32S","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCR21P","title":"過電流継電器（モータ保護専用）","functions":["OCR","モータ保護"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCR21S","title":"過電流継電器（モータ保護専用）","functions":["OCR","モータ保護"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NCR22P","title":"過電流継電器（モータ保護専用）","functions":["OCR","モータ保護"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NDG11P","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NDG11S","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NDG21P","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NDG31S","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NDG41S","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NRF11P","title":"周波数継電器","functions":["周波数"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVG11P","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVG11S","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVG21P","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVG21S","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVG31S","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVO11P","title":"過電圧継電器","functions":["OVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVO11S","title":"過電圧継電器","functions":["OVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVO21P","title":"過電圧継電器","functions":["OVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVO21S","title":"過電圧継電器","functions":["OVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVU11P","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVU11S","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVU21P","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NVU21S","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"NWO11P","title":"電力継電器","functions":["電力"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式Nシリーズカタログの機種一覧/目次で基本形式を確認。完全注文形式には仕様・ケース・周波数等の末尾が付くため、銘板は完全形式で照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Nシリーズ保護継電器 CKSJ-0336","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"Nシリーズ","title":"ディジタル形保護継電器","functions":["複合・各種"],"ansi":[],"series":"Nシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","docNo":"CKSJ-0336","docDate":"2024-01","access":"","note":"公式現行製品ページと2024年1月発行カタログでシリーズを確認。個別型式もv4で展開。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝保護継電器公式ページ / 公式カタログ","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0336.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VBR51D","title":"比率差動継電器（発電機保護用）","functions":["比率差動","発電機保護"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0289","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VBV31D","title":"電圧平衡継電器","functions":["電圧平衡"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0298","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCG51D","title":"地絡過電流継電器","functions":["OCGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0253","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCO51D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0270","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCO53D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0270","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCO61D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0275","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCO63D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0275","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCR61D","title":"過電流継電器（モータ保護用HDO要素付）","functions":["OCR","モータ保護"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0277","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VCR62D","title":"過電流継電器（モータ保護用HDO要素付）","functions":["OCR","モータ保護"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0277","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VDG31D","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0271","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VDG41D","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0279","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VDG71D","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0279","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VRF51D","title":"周波数継電器","functions":["周波数"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0306","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVG51D","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0254","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVG61D","title":"地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0278","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVO61D","title":"過電圧継電器","functions":["OVR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0284","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVP31D","title":"三相電圧継電器","functions":["三相電圧"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0272","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVU51D","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0261","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVU53D","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0261","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVU61D","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0276","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VVU63D","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0276","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VWO31D","title":"電力継電器","functions":["電力"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0273","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VWO41D","title":"電力継電器","functions":["電力"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0295","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"VZS61D","title":"電圧抑制付過電流継電器","functions":["OCR","電圧抑制"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"manual","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"6E2T0288","docDate":"2024-01","access":"","note":"公式Vシリーズカタログ機種一覧と取扱説明書No.一覧で確認。注文形式には「-01A」等の仕様部分が付くため、銘板の完全形式を照合すること。","aliases":[],"tags":["基本形式"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝 Vシリーズ保護継電器 CKSJ-0505","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"東芝産業機器システム","model":"Vシリーズ","title":"高機能ディジタル形保護継電器","functions":["複合・各種"],"ansi":[],"series":"Vシリーズ","life":"current","verify":"catalog","productUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","manualUrl":"https://www.toshiba-tips.co.jp/products/powersupply/protective-relay.html","catalogUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","docNo":"CKSJ-0505","docDate":"2024-01","access":"","note":"公式現行製品ページと2024年1月発行カタログでシリーズを確認。個別型式もv4で展開。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"東芝保護継電器公式ページ / 公式カタログ","evidenceUrl":"https://www.toshiba-tips.co.jp/products/assets/pdf/catalog/trs/CKSJ-0505.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"明電舎","model":"IPMATIIシリーズ","title":"多機能形デジタル継電器","functions":["複合・各種"],"ansi":[],"series":"IPMATII","life":"current","verify":"series","productUrl":"https://www.meidensha.co.jp/products/energy/prod_03/","manualUrl":"https://www.meidensha.co.jp/products/energy/prod_03/","catalogUrl":"","docNo":"","docDate":"","access":"","note":"公式ページで現行シリーズとして確認。公開ページから個別型式番号はまだ抽出できていないため、シリーズ単位の登録に留める。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"明電舎 配電盤用保護継電器","evidenceUrl":"https://www.meidensha.co.jp/products/energy/prod_03/","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"明電舎","model":"MEDIMULシリーズ","title":"複合形デジタル継電器","functions":["複合・各種"],"ansi":[],"series":"MEDIMUL","life":"current","verify":"official","productUrl":"https://www.meidensha.co.jp/products/energy/prod_03/","manualUrl":"https://www.meidensha.co.jp/products/energy/prod_03/__icsFiles/afieldfile/2015/02/03/A-3_01.pdf","catalogUrl":"https://www.meidensha.co.jp/catalog/jd/JD31-2958.pdf","docNo":"JD31-2958","docDate":"2021-02","access":"","note":"明電舎公式の配電盤用保護継電器ページで現行シリーズとして確認。さらに公式「MEDIMULシリーズ 標準仕様」の形式一覧表からMR63M/MB63M/MF63Mの個別形式を抽出済み。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"明電舎 MEDIMULシリーズ 標準仕様（公式PDF）","evidenceUrl":"https://www.meidensha.co.jp/products/energy/prod_03/__icsFiles/afieldfile/2015/02/03/A-3_01.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"明電舎","model":"MRRシリーズ","title":"ユニット形デジタルリレー","functions":["複合・各種"],"ansi":[],"series":"MRR","life":"current","verify":"official","productUrl":"https://www.meidensha.co.jp/products/energy/prod_03/","manualUrl":"https://www.meidensha.co.jp/catalog/jd/JD32-3182.pdf","catalogUrl":"https://www.meidensha.co.jp/catalog/jd/JD32-3182.pdf","docNo":"JD32-3182","docDate":"2016-04","access":"","note":"明電舎公式ページでMRRシリーズを確認。公式カタログJD32-3182からスポットネットワークリレー、配電変電所用電圧調整リレー、仮保護リレーの個別形式を抽出済み。","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"明電ユニット形デジタルリレー MRRシリーズ JD32-3182","evidenceUrl":"https://www.meidensha.co.jp/catalog/jd/JD32-3182.pdf","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"オムロン","model":"COS-C-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C","COSC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-C-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C","COSC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-C3-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C3」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C3","COSC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C3"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-C3-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C3」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C3","COSC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C3"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-C3HT-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C3HT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C3HT","COSC3HT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C3HT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-C3HT-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-C3HT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-C3HT","COSC3HT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-C3HT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-CHT-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-CHT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-CHT","COSCHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-CHT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-CHT-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-CHT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-CHT","COSCHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-CHT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-O-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-O」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-O","COSO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-O"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-O-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-O」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-O","COSO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-O"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-OHT-F4","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-OHT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-OHT","COSOHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-OHT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"COS-OHT-R2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"COS","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式の生産終了品検索で完全形式を確認。1995年3月生産終了。基本形式「COS-OHT」だけが成績書等に記載される場合は、実機銘板で末尾形式まで確認すること。","aliases":["COS-OHT","COSOHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了","基本形式:COS-OHT"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（COS系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=COS-CH%2CCOS-OH%2CCOS-OVH%2CCOS-C3H%2CCOS-C%2CCOS-O%2CCOS-OV%2CCOS-C3","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C","COC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C","COC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C","COC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3","COC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3","COC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3","COC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3HT-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3HT","COC3HT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3HT-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3HT","COC3HT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-C3HT-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-C3HT","COC3HT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CH-D2","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-CH","COCH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CH-F1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-CH","COCH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CH-R1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-CH","COCH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CHT-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-CHT","COCHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CHT-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-CHT","COCHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-CHT-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-AVN」の記載あり。","aliases":["CO-CHT","COCHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-AVN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-D","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-D","COD","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-L","COL","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1-D2","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1","COL1","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1-F1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1","COL1","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1-R1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1","COL1","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1H-D2","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1H","COL1H","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1H-F1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1H","COL1H","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-L1H-R1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CG-B」の記載あり。","aliases":["CO-L1H","COL1H","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CG-B","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LA-D2","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LA","COLA","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LA-F1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LA","COLA","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LA-R1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LA","COLA","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LAH-D2","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LAH","COLAH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LAH-F1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LAH","COLAH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LAH-R1","title":"旧形 保護継電器（保護要素は公式検索ページだけでは未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1992-09","access":"生産終了品検索","note":"オムロン公式検索では「保護継電器」と表記。保護要素はこの資料だけでは断定しない。 1992年9月生産終了。公式検索に推奨代替「K2CA-DO3」の記載あり。","aliases":["CO-LAH","COLAH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DO3","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LAO","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-LAO","COLAO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-LAOH","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-LAOH","COLAOH","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-O-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2CA-DOシリーズ / K2CA-HCシリーズ」の記載あり。","aliases":["CO-O","COO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DOシリーズ / K2CA-HCシリーズ","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-O-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2CA-DOシリーズ / K2CA-HCシリーズ」の記載あり。","aliases":["CO-O","COO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DOシリーズ / K2CA-HCシリーズ","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-O-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2CA-DOシリーズ / K2CA-HCシリーズ」の記載あり。","aliases":["CO-O","COO","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2CA-DOシリーズ / K2CA-HCシリーズ","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-OHT-D2","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-ACN」の記載あり。","aliases":["CO-OHT","COOHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-OHT-F1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-ACN」の記載あり。","aliases":["CO-OHT","COOHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-OHT-R1","title":"旧形 過電流継電器","functions":["OCR"],"ansi":["50","51"],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1995-03","access":"生産終了品検索","note":"オムロン公式検索で「過電流継電器」または「過電流保護継電器」として確認。 1995年3月生産終了。公式検索に推奨代替「K2OC-ACN」の記載あり。","aliases":["CO-OHT","COOHT","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"K2OC-ACN","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-UC","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-UC","COUC","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"オムロン","model":"CO-UC3","title":"旧形 保護・安全用機器（保護要素未特定）","functions":["複合・各種"],"ansi":[],"series":"CO","life":"discontinued","verify":"official","productUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","manualUrl":"","catalogUrl":"","docNo":"","docDate":"1983-03","access":"生産終了品検索","note":"オムロン公式検索では「保護・安全用機器」と表記。保護要素はこの資料だけでは断定しない。 1983年3月生産終了。公式検索では推奨代替品なし。","aliases":["CO-UC3","COUC3","立石電機","立石","OMRON"],"tags":["旧立石","生産終了"],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"オムロン 生産終了品/推奨代替品（CO系列）","evidenceUrl":"https://www.fa.omron.co.jp/product/closed/search?keyword=CO-","formPattern":false,"specs":{},"makerAliases":["立石電機","立石","OMRON"]},{"maker":"三菱電機","model":"MOC-1-D","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0470","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1T-D","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0470","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1I-D","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0470","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1TI-D","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0470","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1I-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1T-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1TI-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1A-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1AI-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1N-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1NI-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1B-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1BI-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1AB-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-1ABI-R","title":"高圧受電用 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0362","docDate":"生産中止 1982年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2T-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2I-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2TI-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2B-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2IB-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEPB-ML0613","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0610","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2T-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0610","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2I-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0610","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-2TI-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0610","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOG-2-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0853","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOG-2I-R","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0853","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-E1V-R","title":"静止形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1069","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-E1V-RD","title":"静止形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1069","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-E1T-R","title":"静止形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1069","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOC-E1T-RD","title":"静止形 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1069","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOC-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-1V-R","title":"地絡方向継電器","functions":["DGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"K-C2317-MDG","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E1V-R","title":"静止形 地絡方向継電器","functions":["DGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1072","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E1V-RD","title":"静止形 地絡方向継電器","functions":["DGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1072","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E2V-R","title":"静止形 地絡方向継電器","functions":["DGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1075","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MDG-E2V-RD","title":"静止形 地絡方向継電器","functions":["DGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1075","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MDG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1V-P","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0933","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1V-F","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0933","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1V-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0933","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1C-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0933","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-1VB-F","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-EL1124","docDate":"生産中止 1993年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1V-F","title":"静止形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1113","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1VB-F","title":"静止形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1113","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1V-R","title":"静止形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1113","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1T-R","title":"静止形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1113","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MGR-E1V-RD","title":"静止形 地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1113","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MGR-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-E1V-R","title":"静止形 不足電圧継電器","functions":["UVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1070","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-E11V-R","title":"静止形 不足電圧継電器","functions":["UVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1070","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MUV-E1V-RD","title":"静止形 不足電圧継電器","functions":["UVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1070","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MUV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-E1V-R","title":"静止形 過電圧継電器","functions":["OVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1071","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MOV-E1V-RD","title":"静止形 過電圧継電器","functions":["OVR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1071","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MOV-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E1V-R","title":"静止形 地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1073","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E1V-RD","title":"静止形 地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1073","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A3","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E2V-R","title":"静止形 地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1076","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVG-E2V-RD","title":"静止形 地絡過電圧継電器","functions":["OVGR"],"ansi":[],"series":"旧形/アナログ・静止形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1076","docDate":"生産中止 2002年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"MVG-A4","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1V-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1T-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1GV-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1GT-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1DV-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MPR-1DT-E","title":"高圧受配電用 静止形マルチ継電器","functions":["複合・各種"],"ansi":[],"series":"旧形マルチ継電器","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"SE-E243","docDate":"生産中止 1992年以前","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MCD-1-D","title":"直流地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/直流地絡","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0036","docDate":"生産中止 1992年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LUV-1B-D","title":"不足電圧継電器","functions":["UVR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0002","docDate":"生産中止 1992年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LUV-2-D","title":"三相不足電圧継電器","functions":["UVR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0273","docDate":"生産中止 1992年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO-1B-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-32772","docDate":"生産中止 1986年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO-1C-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-33570","docDate":"生産中止 1987年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO-1D-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0457","docDate":"生産中止 1987年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO-1E-D","title":"過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0824","docDate":"生産中止 1994年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO3-1B-D","title":"三相 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-33569","docDate":"生産中止 1987年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LO3-1E-D","title":"三相 過電流継電器","functions":["OCR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"A-L7837","docDate":"生産中止 1994年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-2-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-31872","docDate":"生産中止 1969年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-4C-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-32667","docDate":"生産中止 1971年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-4V-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-32667","docDate":"生産中止 1971年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-5V","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"L-32667","docDate":"生産中止 1971年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-41C-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"C-K0667","docDate":"生産中止 1977年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-41V-R","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"C-K0667","docDate":"生産中止 1977年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"LOE-51V","title":"地絡継電器","functions":["GR"],"ansi":[],"series":"旧形/L形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"C-K0667","docDate":"生産中止 1977年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1A-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2A-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1B-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1AB-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2B-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2AB-R","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0339","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-1-D","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0471","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"MVR-2-D","title":"電圧継電器（個別の不足/過電圧用途は取説確認）","functions":[],"ansi":[],"series":"旧形/電圧","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0471","docDate":"生産中止 1998年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.do?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CAC1-10-M3","title":"比率差動保護継電器","functions":["比率差動"],"ansi":[],"series":"MULTICAP-C","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0874","docDate":"生産中止 2001年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種[C**形]マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CAC2-10-M3","title":"3巻線変圧器保護用 比率差動保護継電器","functions":["比率差動"],"ansi":[],"series":"MULTICAP-C","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL0898","docDate":"生産中止 2012年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種[C**形]マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CAC3-10-M2","title":"発電機保護用 比率差動継電器","functions":["比率差動","発電機保護"],"ansi":[],"series":"MULTICAP-C","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","manualUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","catalogUrl":"","docNo":"JEP0-IL1198","docDate":"生産中止 2007年","access":"","note":"","aliases":[],"tags":[],"learningUrl":"","checkedAt":"2026-08-09","successor":"","predecessor":"","related":[],"evidenceTitle":"三菱電機FA 生産中止機種[C**形]マニュアル検索","evidenceUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E6%A9%9F%E7%A8%AE&category2=%5BC%2A%2A%E5%BD%A2%5D&filter_discontinued=1&kisyu=%2Fpror&lang=1&mode=manual","formPattern":false,"specs":{},"makerAliases":[]},{"maker":"三菱電機","model":"CAG-D","title":"比率差動継電器","functions":["比率差動"],"ansi":[],"series":"旧形/C形","life":"discontinued","verify":"manual","productUrl":"https://www.mitsubishielectric.co.jp/fa/download/search.page?category1=%E7%94%9F%E7%94%A3%E4%B8%AD%E6%AD%A2%E